# 三维可视化软件与 PLC 接口沟通单 V1.0

- 发出方：软件方（我方）｜ 接收方：电气／PLC 方 ｜ 2026-09-15 ｜ 起草：研究院 @research（据 S-1 契约 Q-1…Q-12 反推）
- 用途：**请电气方逐项书面答复**；答复将回填《S-1 接口契约书》§2.2 回执栏——该栏未填齐并签字，门禁 G1 不通过，S-1 不得结束。
- 回收要求：**9/18 前书面回**（邮件/微信文字均可）；急件可先电话对齐再补文字。9/16 踏勘现场当面递单＋约谈对接人最佳。

## 一、通讯与数据块（7 项）

| # | 问题 | 为什么问（契约关联） |
|---|---|---|
| Q-1 | PLC 具体型号与固件版本？（预期 S7-1500F，请确认 CPU 型号、是否带工艺对象、OPC UA Server 固件启用状态） | 决定 OPC UA 服务器能力与订阅上限（契约 §3） |
| Q-2 | OPC UA Server 的接入参数：Endpoint URL、安全策略（None/Sign/Sign&Encrypt）、证书交换方式、匿名/用户角色权限清单 | 我方客户端连什么、怎么连（契约 §2） |
| Q-3 | **是否允许我方申请/新增独立 DB**？若不可，请指定可用的空闲 DB 编号段与字节区间 | 契约 §4.1 前提；不成立则 4/5/6/9 章重写（契约附录 B P-4） |
| Q-4 | `DB_SW_to_PLC`（下发）与 `DB_PLC_to_SW`（回读）的**命名规则/编号归属**由谁定？是否须纳入全厂 DB 规划表评审？ | 冻结编号前的组织流程 |
| Q-5 | PLC 侧 OPC UA 订阅/采样上限：支持多少个 MonitoredItem、最小采样周期能否稳定 50ms（20Hz）？ | 招标关键数据 ≥10Hz；契约发布周期 20Hz 的可行性 |
| Q-6 | PLC 侧变量符号表（Export 文件/AXML）能否提供？符号名命名规范？ | 契约"按符号名访问不按偏移"的前提 |
| Q-7 | 网络拓扑：我方上位机所在网段与 PLC 网段间防火墙策略、路由、是否需要独立网卡/交换机 | 桥接与联调物理条件 |

## 二、语义与时序（5 项）

| # | 问题 | 为什么问 |
|---|---|---|
| Q-8 | 下发轨迹段格式偏好：连续轮廓（blending/advance 功能块）还是逐段到达停止？PLC 程序已按哪种设计？ | 契约附录 B P-2（无 blending 则须限密度并报节拍影响） |
| Q-9 | 握手信号定义：命令字/心跳/使能/急停联动时序；路径"禁止下发"由软件拦（我方已实现）还是 PLC 侧也有校验？ | 安全互锁责任切分（16(3)③ 与招标第 9 条互锁条款衔接） |
| Q-10 | 回读数据语义清单：各轴实际位置坐标系（基座标/世界标）、刷新周期、状态字位定义归谁维护 | 契约 §6 对齐 |
| Q-11 | 设备基座原点与全局坐标系图纸：700MN 产线总图坐标原点标注、大车行走方向定义、轨道 20m 基准 | 契约第 13 章坐标系；**也请一并提供**（对应招标澄清问项，见附注） |
| Q-12 | 联调窗口与条件：何时有 PLC 模拟环境/实验台？远程联调是否允许（数据是否涉密管理要求）？ | S-9 阶段排期与现场标定作业指导书前提 |

## 附注（同递，两个信封分装）

- **本单＝电气信封**（9/16 踏勘当面递，对接人请 @user 定）；
- **澄清信封≠本单**：JT 免考书面化、运动副口径、真实 STEP 样本、运动参数、坐标系图纸五项问句走合作方→招标方澄清通道，**9/16 晚定稿、9/17 10:00 前递出**（12:00 截止不踩线）——问项清单我另附《澄清问项 v1》半页纸，随 M2 一起送 @auditor 审。

## 三、答复回执格式（示例）

| 编号 | 答复 | 答复人／日期 |
|---|---|---|
| Q-1 | 　 | 　 |

---
*本单为《S-1 接口契约书 V1.1（草案）》配套件；引用不一致处以契约为准，契约修订随 Q 回执走。*
